# Start Here

Last updated: 2026-02-25

Read these in order:
1. docs/PROJECT_STATE.md
2. docs/OPS_RUNBOOK.md
3. docs/HARDWARE_SETUP.md (if present)

Then use the scripts in `scripts/`.

Current docs baseline:
- Settings row format: `AI MCU NPU`.
- Latest runtime/flash history: `docs/PROJECT_STATE.md` and `docs/COMMAND_LOG.md`.
- Active restore baseline:
  - Golden: `GOLDEN-2026-02-25-R11`
  - Failsafe: `FAILSAFE-2026-02-25-R11`
  - artifacts:
    - `failsafe/edgeai_medical_device_demo_cm33_core0_golden_2026-02-25-R11.bin`
    - `failsafe/edgeai_medical_device_demo_cm33_core0_failsafe_2026-02-25-R11.bin`
